,SITE_ID,FACILITYID,WATERCOURSE,SYSTEM_CHAINAGE_OLD,SYSTEM_CHAINAGE_NEW,INFRASTRUCTURE_TYPE,PUBLIC_OR_PRIVATE_PUMP_STATION,SIZE_,MATERIAL,GENERAL_CONDITION,CORROSION_PROTECTION,DATE_ASSESSED,NOTE,GEOTECHNICAL_OBSERVATION,DATASHEET_LINK,CRE_DATE,MOD_DATE,Latitude,Longitude
0,LN-5661-L,1001762446,Nicomekl River,5+630,5+661,Pump Station,Public,,,Some parts poor (see general observation),, 28-MAR-12 3:29 PM,Pump station with: 3 x 610 mm CM floodboxes (a defective hinge on the most upstream flap gate; other floodboxes fair condition and corrosion protection).  3 x 1220 mm CM floodboxes and  2 undocumented floodboxes pumping at the time of site visit (condition unclear as the infrastructure were submerged during the site visit),,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-5661-L.pdf,,,49.082275,-122.770325
1,LN-4845-L,1001762447,Nicomekl River,4+480,4+845,Floodbox,,1060,CM,Poor,Poor, 28-MAR-12 3:44 PM,"Broken floodbox; holes observed on floodbox (updated with pers. comm., Golder and City of Surrey, May 15, 2012) ",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-4845-L.pdf,,,49.078125,-122.779114
2,LN-4840-L,1001762448,Nicomekl River,4+475,4+840,Floodbox,,,,Not thoroughly inspected - Submerged,n/a, 28-MAR-12 3:44 PM,Undocumented in CoS as-built drawings; only headwall visible during site visit,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-4840-L.pdf,,,49.078125,-122.779175
3,LN-4685-L,1001762449,Nicomekl River,4+680,4+685,Pump Station,Private,,,,, 28-MAR-12 3:50 PM,Pump station with: 1 x 100 mm PVC culvert (fair condition).  No nearby public path access to pump station; dyke inaccessible from 168th street. ,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-4685-L.pdf,,,49.077881,-122.781311
4,LN-4623-R,1001762450,Nicomekl River,4+620,4+623,Floodbox,,900,CM,Fair,Fair, 28-MAR-12 3:59 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-4623-R.pdf,,,49.078491,-122.781677
5,LN-4604-R,1001762451,Nicomekl River,4+600,4+604,Culvert,,100,PVC,Fair,n/a, 28-MAR-12 4:01 PM,Undocumented in CoS as-built drawings,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-4604-R.pdf,,,49.078674,-122.781982
6,LN-4438-L,1001762452,Nicomekl River,4+445,4+438,Floodbox,,420,CM,Fair,Fair, 28-MAR-12 4:07 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-4438-L.pdf,,,49.078491,-122.784119
7,LN-4341-L,1001762453,Nicomekl River,4+335,4+341,Floodbox,,610,CM,Fair,Fair, 28-MAR-12 4:12 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-4341-L.pdf,,,49.078308,-122.785522
8,US-15978-L,1001762454,Serpentine River,3+230,15+978,Pump Station,Public,,,,, 08-MAR-12 1:59 PM,"Pump station with: 2 x 900 mm CM floodboxes (different from CoS as-built drawings that shows only 1 x 900 mm, fair condition and corrosion protection), 1 x 1200 mm CM floodbox (fair condition and corrosion protection), 2 spillways. ",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-15978-L.pdf,,,49.158875,-122.728394
9,US-15753-L,1001762455,Serpentine River,3+470,15+753,Floodbox,,500,n/a,Not located,n/a, 08-MAR-12 2:16 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-15753-L.pdf,,,49.157288,-122.727112
10,US-15745-R,1001762456,Serpentine River,3+470,15+745,Floodbox,,800,HDPE,Fair,n/a, 08-MAR-12 2:01 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-15745-R.pdf,,,49.157288,-122.726990
11,US-15542-R,1001762457,Serpentine River,3+680,15+542,Floodbox,,1050,n/a,Not located,n/a, 08-MAR-12 2:24 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-15542-R.pdf,,,49.155273,-122.726624
12,BC-940-L,1001762458,Bear Creek Tie-in,2+520,n/a,Fence,,,,,, 26-MAR-12 3:50 PM,Fence poles on dyke; no barbed wire,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/BC-940-L.pdf,,,49.133484,-122.789795
13,BC-860-R,1001762459,Bear Creek Tie-in,2+600,n/a,Floodbox,,760,CSP,Fair,Fair, 26-MAR-12 3:39 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/BC-860-R.pdf,,,49.132874,-122.790283
14,BC-750-R,1001762460,Bear Creek Tie-in,2+710,n/a,Pump Station,Private,,,,, 26-MAR-12 3:39 PM,Pump station with: 1 x 150 mm PVC culvert with cap at the end,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/BC-750-R.pdf,,,49.131897,-122.790100
15,BC-500-R,1001762461,Bear Creek Tie-in,2+960,n/a,Culvert,,300,CSP,Not Located,n/a, 26-MAR-12 3:39 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/BC-500-R.pdf,,,49.129700,-122.790283
16,BC-370-R,1001762462,Bear Creek Tie-in,3+090,n/a,Culvert,,1050,CSP,Not Located,n/a, 26-MAR-12 3:39 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/BC-370-R.pdf,,,49.128479,-122.790222
17,BC-160-R,1001762463,Bear Creek Tie-in,3+300,n/a,Culvert,,100,PVC,Fair,n/a, 26-MAR-12 3:19 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/BC-160-R.pdf,,,49.126709,-122.790100
18,BC-161-R,1001762464,Bear Creek Tie-in,3+300,n/a,Floodbox,,n/a,n/a,Not thoroughly inspected - Submerged,n/a, 26-MAR-12 3:19 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/BC-161-R.pdf,,,49.126709,-122.790100
19,BC-162-R,1001762465,Bear Creek Tie-in,3+300,n/a,Floodbox,,n/a,n/a,Not thoroughly inspected - Submerged,n/a, 26-MAR-12 3:19 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/BC-162-R.pdf,,,49.126709,-122.790100
20,BC-150-R,1001762466,Bear Creek Tie-in,3+310,n/a,Pump Station,Public,,,,, 26-MAR-12 3:15 PM,Pump station with: 2 x 900 mm CM floodboxes (fair condition and corrosion protection),,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/BC-150-R.pdf,,,49.126526,-122.790100
21,BC-140-R,1001762467,Bear Creek Tie-in,3+320,,Culvert,,760,CSP,Not Located,n/a, 26-MAR-12 3:19 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/BC-140-R.pdf,,,49.126526,-122.790100
22,BC-120-R,1001762468,Bear Creek Tie-in,3+340,n/a,Pump Station,Private,,,,, 26-MAR-12 5:21 PM,"Pump station with: 1 x 300 mm PVC floodbox (fair condition), pump intake observed in the river",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/BC-120-R.pdf,,,49.126282,-122.789978
23,S168-50-L,1001762469,168th Street South Canal,n/a,n/a,Spillway,,,,,, 29-MAR-12 5:14 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/S168-50-L.pdf,,,49.131531,-122.757080
24,N168-185-R,1001762470,168th Street North Canal,n/a,n/a,Spillway,,,,,, 29-MAR-12 5:44 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/N168-185-R.pdf,,,49.133911,-122.757080
25,LS-5777-L,1001762471,Serpentine River,13+480,5+777,Floodbox,,910,HDPE,Fair,n/a, 09-MAR-12 12:35 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-5777-L.pdf,,,49.094116,-122.778809
26,LS-5770-R,1001762472,Serpentine River,13+500,5+770,Floodbox,,800,CSP,Fair,Fair, 09-MAR-12 12:35 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-5770-R.pdf,,,49.094299,-122.779114
27,LS-5765-R,1001762473,Serpentine River,13+510,5+765,Fence,,,,,, 09-MAR-12 12:49 PM,Fence across dyke making access difficult; property noted with several dogs running free in the area,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-5765-R.pdf,,,49.094482,-122.779175
28,US-15346-R,1001762474,Serpentine River,3+880,15+346,Pump Station,Private,,,,, 08-MAR-12 2:44 PM,Pump station with: 1 x 800 mm PVC floodbox (fair condition and corrosion protection); different from CoS as-built drawings which shows HDPE floodbox,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-15346-R.pdf,,,49.153687,-122.726196
29,US-15338-L,1001762475,Serpentine River,3+880,15+338,Floodbox,,600,CSP,Poor,Poor, 08-MAR-12 2:24 PM,"Broken floodbox; holes observed on floodbox (updated with pers. comm., Golder and City of Surrey, May 15, 2012) ",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-15338-L.pdf,,,49.153503,-122.725891
30,US-15133-L,1001762476,Serpentine River,4+100,15+133,Floodbox,,310,n/a,Not located,n/a, 08-MAR-12 2:52 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-15133-L.pdf,,,49.151672,-122.726501
31,US-15114-R,1001762477,Serpentine River,4+100,15+114,Floodbox,,800,HDPE,Fair,n/a, 08-MAR-12 2:52 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-15114-R.pdf,,,49.151672,-122.726807
32,US-14948-R,1001762478,Serpentine River,4+270,14+948,Floodbox,,800,HDPE,Fair,n/a, 08-MAR-12 3:02 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-14948-R.pdf,,,49.150513,-122.728088
33,US-14854-R,1001762479,Serpentine River,4+360,14+854,Floodbox,,900,HDPE,Fair,n/a, 08-MAR-12 3:23 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-14854-R.pdf,,,49.149719,-122.728699
34,US-14638-L,1001762480,Serpentine River,4+580,14+638,Floodbox,,1000,CSP,Not located,n/a, 08-MAR-12 3:16 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-14638-L.pdf,,,49.148071,-122.730225
35,US-14639-L,1001762481,Serpentine River,4+580,14+639,Floodbox,,1000,CSP,Not located,n/a, 08-MAR-12 3:16 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-14639-L.pdf,,,49.148071,-122.730225
36,US-14603-R,1001762482,Serpentine River,4+620,14+603,Floodbox,,600,CSP,Poor,Poor, 08-MAR-12 3:35 PM,"Broken floodbox; holes observed on floodbox (updated with pers. comm., Golder and City of Surrey, May 15, 2012) ",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-14603-R.pdf,,,49.147888,-122.730591
37,US-14514-R,1001762483,Serpentine River,4+720,14+514,Floodbox,,n/a,n/a,Not located,n/a, 08-MAR-12 3:35 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-14514-R.pdf,,,49.147278,-122.731201
38,US-14405-L,1001762484,Serpentine River,4+810,14+405,Floodbox,,1000,CSP,Fair,Fair, 08-MAR-12 3:38 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-14405-L.pdf,,,49.146301,-122.731812
39,LN-4125-R,1001762485,Nicomekl River,4+120,4+125,Floodbox,,900,HDPE,Fair,n/a, 28-MAR-12 4:19 PM,CoS as-built drawing shows existing floodbox as 1060 mm CM instead of the observed 900 mm HDPE,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-4125-R.pdf,,,49.080078,-122.786926
40,LN-4074-L,1001762486,Nicomekl River,4+060,4+074,Floodbox,,910,CM,Fair,Fair, 28-MAR-12 4:22 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-4074-L.pdf,,,49.079712,-122.787598
41,LN-3985-R,1001762487,Nicomekl River,3+980,3+985,Floodbox,,900,HDPE,Fair,n/a, 28-MAR-12 4:41 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-3985-R.pdf,,,49.079529,-122.788513
42,LS-5442-L,1001762488,Serpentine River,13+830,5+442,Floodbox,,900,CSP,Not thoroughly inspected - Submerged,n/a, 09-MAR-12 1:06 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-5442-L.pdf,,,49.092102,-122.781982
43,LS-5432-R,1001762489,Serpentine River,13+840,5+432,Floodbox,,1000,CSP,Fair,Fair, 09-MAR-12 1:06 PM,Minor rusting observed,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-5432-R.pdf,,,49.092285,-122.782410
44,LS-5205-L,1001762490,Serpentine River,14+060,5+205,Floodbox,,900,CSP,Not thoroughly inspected - Vegetation,n/a, 09-MAR-12 1:18 PM,flap gate intact,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-5205-L.pdf,,,49.090271,-122.783997
45,LS-5096-L,1001762491,Serpentine River,14+160,5+096,Pump Station,Public,,,,, 09-MAR-12 1:22 PM,Pump station with: 1 x 2040 mm CSP floodbox (only flap gate visible; fair condition and corrosion protection on the flap gate),,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-5096-L.pdf,,,49.090088,-122.785583
46,LS-4864-L,1001762492,Serpentine River,14+390,4+864,Floodbox,,900,CSP,Not thoroughly inspected - Submerged,n/a, 09-MAR-12 1:32 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-4864-L.pdf,,,49.092285,-122.786621
47,LS-4595-R,1001762493,Serpentine River,14+670,4+595,Pump Station,Private,,,,, 09-MAR-12 1:52 PM,Pump station with: 1 x 150 mm flexible hose (fair condition),,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-4595-R.pdf,,,49.094910,-122.786499
48,LS-4543-R,1001762494,Serpentine River,14+710,4+543,Fence,,,,,, 09-MAR-12 2:00 PM,"Fence gate across dyke, dyke is assessable by foot traffic",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-4543-R.pdf,,,49.095093,-122.787109
49,LS-4525-R,1001762495,Serpentine River,14+730,4+525,Pump Station,Public,,,,, 09-MAR-12 2:04 PM,Pump station with: 1 x 1000 mm CSP floodbox (condition unclear as infrastructure was submerged),,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-4525-R.pdf,,,49.095093,-122.787292
50,LS-4431-R,1001762496,Serpentine River,14+840,4+431,Pump Station,Private,,,,, 09-MAR-12 2:08 PM,Pump station with: 100 mm flexible hose (fair condition); flow was observed to spill onto the toe of the dyke on the wet side,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-4431-R.pdf,,,49.095703,-122.788391
51,LS-4313-L,1001762497,Serpentine River,14+940,4+313,Floodbox,,910,,Not thoroughly inspected - Submerged,n/a, 09-MAR-12 2:21 PM,flap gate intact,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-4313-L.pdf,,,49.095703,-122.789978
52,LS-4307-R,1001762498,Serpentine River,14+940,4+307,Fence,,,,,, 09-MAR-12 2:19 PM,"Documented fence alongside dyke, but not across crest",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-4307-R.pdf,,,49.096130,-122.789978
53,LS-4229-R,1001762499,Serpentine River,15+030,4+229,Pump Station,Private,,,,, 09-MAR-12 2:25 PM,Pump station with: 1 x 80 mm flexible hose and 1 x 100 mm flexible hose (fair condition),,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-4229-R.pdf,,,49.095886,-122.791077
54,LS-3738-R,1001762500,Serpentine River,15+510,3+738,Pump Station,Private,,,,, 09-MAR-12 2:54 PM,Pump: US Electric Motors 254 UP; Pump station with 1 x 200 mm PVC floodbox (fair condition),,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-3738-R.pdf,,,49.096497,-122.797607
55,LN-3787-L,1001762501,Nicomekl River,3+800,3+787,Floodbox,,400,n/a,Abandoned,n/a, 28-MAR-12 4:47 PM,"Broken floodbox; holes observed on floodbox (updated with pers. comm., Golder and City of Surrey, May 15, 2012) ; However, floodbox was removed based on CoS as-built drawing",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-3787-L.pdf,,,49.077881,-122.790405
56,LN-3782-L,1001762502,Nicomekl River,3+795,3+782,Culvert,,n/a,n/a,n/a,n/a, 28-MAR-12 4:47 PM,hose and pump visible on the left bank,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-3782-L.pdf,,,49.077881,-122.790405
57,LN-3289-R,1001762503,Nicomekl River,3+300,3+289,Pump Station,Public,,,,, 28-MAR-12 5:00 PM,Pump station with: 1 x 1800 mm CSP floodbox (only flap gate visible; flap gate in fair condition),,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-3289-R.pdf,,,49.076904,-122.796387
58,LN-3195-R,1001762504,Nicomekl River,3+180,3+195,Floodbox,,360,Wood,Poor/Fair,n/a, 28-MAR-12 5:04 PM,Some degradation visible on floodbox  Surrounded by dense vegetation,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-3195-R.pdf,,,49.075684,-122.796692
59,LN-2924-L,1001762505,Nicomekl River,2+970,2+924,Floodbox,,760,Wood,Poor/Fair,n/a, 28-MAR-12 5:32 PM,Area very heavily vegetated,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-2924-L.pdf,,,49.075073,-122.793030
60,LN-2903-L,1001762506,Nicomekl River,2+920,2+903,Culvert,,n/a,n/a,Poor,n/a, 28-MAR-12 5:17 PM,Culvert observed near low water line. Subsequent site visit (May 9-10) revealed the piece of culvert is not connected,100 mm diameter smooth PVC pipe about 3m to 4 m below crest of dyke.  Relatively low risk for erosion due to elevation of pipe.,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-2903-L.pdf,,,49.074890,-122.792786
61,LN-2883-L,1001762507,Nicomekl River,2+890,2+882,Floodbox,,300,,Not thoroughly inspected - Vegetation,, 28-MAR-12 5:27 PM,Area very heavily vegetated,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-2883-L.pdf,,,49.074707,-122.792725
62,LN-2882-L,1001762508,Nicomekl River,2+875,2+882,Floodbox,,610,CM,Not located,n/a, 28-MAR-12 5:30 PM,Only trash rack visible in the vicinity,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-2882-L.pdf,,,49.074707,-122.792786
63,LN-2881-L,1001762509,Nicomekl River,2+875,2+882,Floodbox,,610,Concrete,Not located,n/a, 28-MAR-12 5:30 PM,Only trash rack visible in the vicinity,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-2881-L.pdf,,,49.074707,-122.792786
64,LN-2877-R,1001762510,Nicomekl River,2+860,2+877,Culvert,,600,PVC,Fair,n/a, 09-APR-12 2:20 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-2877-R.pdf,,,49.074707,-122.793213
65,LN-2826-R,1001762511,Nicomekl River,2+840,2+826,Excessive dyke vegetation,,n/a,n/a,n/a,, 09-APR-12 2:20 PM,Area heavily vegetated with blackberry bush; assess only possible from water's edge during low river level,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-2826-R.pdf,,,49.074524,-122.793579
66,US-14390-R,1001762512,Serpentine River,4+820,14+390,Floodbox,,360,CSP,Fair,Poor-Fair, 12-MAR-12 1:38 PM,"Different crown elevation from the CoS as-built drawings ( i.e., drawing shows crown elevation at -1.25 m geodetic); some rusting observed",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-14390-R.pdf,,,49.146301,-122.731995
67,LS-3425-L,1001762513,Serpentine River,15+830,3+425,Pump Station,Private,,,,, 09-MAR-12 2:54 PM,"Pump station with: 1 x 100 mm PVC culvert (fair condition), 1 float for pump intake in the river",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-3425-L.pdf,,,49.094299,-122.800720
68,LS-3413-L,1001762514,Serpentine River,15+840,3+413,Floodbox,,1060,n/a,Not thoroughly inspected - Vegetation,n/a, 13-MAR-12 6:15 PM,Area very heavily vegetated,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-3413-L.pdf,,,49.094299,-122.800903
69,LS-3377-R,1001762515,Serpentine River,15+880,3+377,Floodbox,,1160,CM,Fair,Poor, 13-MAR-12 5:14 PM,Material peeling off floodbox,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-3377-R.pdf,,,49.094482,-122.801514
70,LS-3341-L,1001762516,Serpentine River,15+910,3+341,Pump Station,Private,,,,, 13-MAR-12 4:34 PM,"Pump station with: 1 x 100 mm PVC culvert (fair condition), 1 float for pump intake in the river",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-3341-L.pdf,,,49.094116,-122.801880
71,LS-3089-R,1001762517,Serpentine River,16+180,3+089,Pump Station,Private,,,,, 13-MAR-12 5:41 PM,"Pump station with: 2 x 150mm PVC culvert (one fair condition, the a broken piece for electrical wire conduit to the river side), 1 float for pump intake in the river",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-3089-R.pdf,,,49.095703,-122.804321
72,LS-3065-L,1001762518,Serpentine River,16+020,3+065,Pump Station,Private,,,,, 13-MAR-12 4:50 PM,Pump station with: 1 x 300 mm PVC floodbox (fair condition),,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-3065-L.pdf,,,49.095520,-122.804810
73,LS-3066-L,1001762519,Serpentine River,16+020,3+066,Dyke,,,,,,n/a,"Large hole in dyke by irrigation line.  Based on City of Surrey observation (pers. comm., Golder and City of Surrey, May 15, 2012)",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-3066-L.pdf,,,49.095520,-122.804810
74,LS-2911-R,1001762520,Serpentine River,16+340,2+911,Floodbox,,n/a,CSP,Fair,Fair, 13-MAR-12 5:33 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-2911-R.pdf,,,49.096130,-122.806580
75,LS-2220-L,1001762521,Serpentine River,17+040,2+220,Floodbox,,1200,CSP,Poor,n/a, 13-MAR-12 5:19 PM,"Broken floodbox; holes observed on floodbox (updated with pers. comm., Golder and City of Surrey, May 15, 2012) ",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-2220-L.pdf,,,49.091919,-122.805298
76,LS-1978-L,1001762522,Serpentine River,17+260,1+978,Excessive dyke vegetation,,,,,, 13-MAR-12 4:06 PM,Impassable section along dyke due to excessive vegetation,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-1978-L.pdf,,,49.089722,-122.804687
77,LS-1830-L,1001762523,Serpentine River,17+450,1+830,Pump Station,Public,,,,, 13-MAR-12 3:49 PM,Pump station with: 1 x 1000 mm CSP floodbox (condition unclear as infrastructure was submerged),,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-1830-L.pdf,,,49.088074,-122.804993
78,LS-1731-L,1001762524,Serpentine River,17+520,1+731,Pump Station,Private,,,,, 13-MAR-12 3:42 PM,"CoS as-built drawings indicates pump abandoned; Pump station with: 170 mm flexible hose, 1050 mm CSP floodbox (condition unclear as infrastructure was submerged)",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-1731-L.pdf,,,49.087708,-122.806519
79,US-14228-L,1001762525,Serpentine River,4+990,14+228,Floodbox,,1050,CSP,Poor,Poor, 27-MAR-12 5:51 PM,"Broken floodbox; holes observed on floodbox (updated with pers. comm., Golder and City of Surrey, May 15, 2012) ",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-14228-L.pdf,,,49.144897,-122.732788
80,US-14032-L,1001762526,Serpentine River,5+190,14+032,Floodbox,,915,CM,Poor,Poor, 27-MAR-12 5:47 PM,"Broken floodbox; holes observed on floodbox (updated with pers. comm., Golder and City of Surrey, May 15, 2012) ",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-14032-L.pdf,,,49.143311,-122.733887
81,US-13898-R,1001762527,Serpentine River,5+340,13+898,Floodbox,,910,n/a,Not located,n/a, 27-MAR-12 5:21 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-13898-R.pdf,,,49.142273,-122.734985
82,US-13899-R,1001762528,Serpentine River,5+340,13+899,Floodbox,,910,n/a,Not located,n/a, 27-MAR-12 5:21 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-13899-R.pdf,,,49.142273,-122.734985
83,US-13840-R,1001762529,Serpentine River,5+370,13+840,Pump Station,Public,,,,, 27-MAR-12 5:21 PM,"Pump station with: 1 x 1050 mm floodbox (not visible during site visit, may have been removed based on CoS as-built drawings), 2 x spillways",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-13840-R.pdf,,,49.141907,-122.735596
84,US-13766-L,1001762530,Serpentine River,5+470,13+766,Pump Station,Public,,,Some parts poor (see general observation),, 27-MAR-12 5:16 PM,"Pump station with: 2 spillways, 3 x 1200 mm CSP floodboxes (fair condition , poor-fair corrosion protection as some materials are peelings), 1 fish ladder",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-13766-L.pdf,,,49.141113,-122.735779
85,US-13724-L,1001762531,Serpentine River,5+500,13+724,Fence,,,,,, 27-MAR-12 5:02 PM,Left bank dyke inaccessible due to fence and thick blackberry bush,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-13724-L.pdf,,,49.140686,-122.736084
86,US-13572-R,1001762532,Serpentine River,5+640,13+572,Forcemain,,800,Metal,Fair,n/a, 27-MAR-12 5:02 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-13572-R.pdf,,,49.139893,-122.737610
87,US-13553-R,1001762533,Serpentine River,5+680,13+553,Floodbox,,900,n/a,Not located,n/a, 27-MAR-12 4:58 PM,Construction noted in the area by the bridge,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-13553-R.pdf,,,49.139893,-122.737793
88,MS-13507-L,1001762534,Serpentine River,5+720,13+507,Pump Station,Private,,,,, 27-MAR-12 4:58 PM,Pump station with: 1 x 450 mm PVC culvert with a screen at the end and 1 x 600 mm CM floodbox (fair condition and corrosion protection),,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-13507-L.pdf,,,49.139282,-122.738281
89,MS-13481-R,1001762535,Serpentine River,5+740,13+481,Floodbox,,600,CM,Fair,Fair, 27-MAR-12 4:55 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-13481-R.pdf,,,49.139526,-122.738708
90,MS-13475-R,1001762536,Serpentine River,5+745,13+475,Floodbox,,n/a,n/a,Not thoroughly inspected - Submerged,n/a, 27-MAR-12 4:53 PM,Undocumented in CoS as-built drawings,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-13475-R.pdf,,,49.139526,-122.738708
91,LN-2687-R,1001762537,Nicomekl River,2+695,2+687,Culvert,,75,PVC,Fair,n/a, 09-APR-12 2:20 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-2687-R.pdf,,,49.073486,-122.794983
92,LN-2393-R,1001762538,Nicomekl River,2+400,2+393,Floodbox,,900,CSP,Fair,Fair, 09-APR-12 2:11 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-2393-R.pdf,,,49.071899,-122.798096
93,LN-2115-R,1001762539,Nicomekl River,2+120,2+115,Floodbox,,600,CSP,Not located,n/a, 09-APR-12 1:48 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-2115-R.pdf,,,49.070496,-122.800903
94,LN-2072-R,1001762540,Nicomekl River,2+070,2+072,Floodbox,,600,CSP,Not located,n/a, 09-APR-12 1:48 PM,Three half-culvert conduits leading to river; floodbox was not visible,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-2072-R.pdf,,,49.070313,-122.801575
95,LN-1818-R,1001762541,Nicomekl River,1+820,1+818,Floodbox,,600,HDPE,Fair,n/a, 09-APR-12 1:48 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-1818-R.pdf,,,49.069885,-122.804993
96,LN-1537-R,1001762542,Nicomekl River,1+540,1+537,Floodbox,,910,CM,Fair,Fair, 09-APR-12 1:37 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-1537-R.pdf,,,49.068909,-122.807983
97,LN-1236-R,1001762543,Nicomekl River,1+240,1+236,Pump Station,Private,,,,, 09-APR-12 12:56 PM,Undocumented in CoS as-built drawings; Pump station with: 1 x 160 mm PVC floodbox (fair condition),,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-1236-R.pdf,,,49.069275,-122.812195
98,LN-1111-L,1001762544,Nicomekl River,1+110,1+111,Floodbox,,1060,CM,Fair,Poor, 09-APR-12 12:40 PM,"Abandoned floodbox, based on CoS as-built drawing",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-1111-L.pdf,,,49.068726,-122.813904
99,LN-1045-R,1001762545,Nicomekl River,1+080,1+045,Pump Station,Private,,,,, 09-APR-12 12:51 PM,"Pump station with: 1 x 120 mm PVC culvert leading into a hose (fair condition), 1 float for pump intake in the river",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-1045-R.pdf,,,49.069275,-122.814697
100,LN-1005-R,1001762546,Nicomekl River,1+020,1+005,Pump Station,Private,,,,, 09-APR-12 12:37 PM,Pump station with: 1 x 160 mm PVC culvert (fair condition),,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-1005-R.pdf,,,49.069275,-122.815308
101,LN-1006-R,1001762547,Nicomekl River,1+020,1+006,Dyke,,,,,,n/a,"Riprap absent at eroded dyke toe. Based on City of Surrey observation (pers. comm., Golder and City of Surrey, May 15, 2012)",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-1006-R.pdf,,,49.069275,-122.815308
102,LN-1001-R,1001762548,Nicomekl River,1+010,1+001,Fence,,n/a,n/a,n/a,n/a, 09-APR-12 12:32 PM,Fence across entire dyke; very difficult access since the end of mesh wires sticks out along the top of fence.,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-1001-R.pdf,,,49.069275,-122.815308
103,LN-965-L,1001762549,Nicomekl River,0+960,0+965,Floodbox,,1060,CM,Poor,n/a, 09-APR-12 12:23 PM,No flap gate; structure not a part of City of Surrey dyke,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-965-L.pdf,,,49.068726,-122.815918
104,LN-891-L,1001762550,Nicomekl River,0+890,0+891,Floodbox,,760,CM,Fair,Fair, 09-APR-12 12:23 PM,flap gate condition fair; structure not a part of City of Surrey dyke,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-891-L.pdf,,,49.068909,-122.816895
105,LN-836-L,1001762551,Nicomekl River,0+755,0+836,Floodbox,,300,n/a,Poor,n/a, 09-APR-12 12:22 PM,No flap gate; structure not a part of City of Surrey dyke,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-836-L.pdf,,,49.069092,-122.817688
106,MS-13464-L,1001762552,Serpentine River,5+760,13+464,Floodbox,,1050,n/a,Not thoroughly inspected - Submerged,n/a, 27-MAR-12 4:51 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-13464-L.pdf,,,49.139282,-122.738708
107,MS-12942-L,1001762553,Serpentine River,6+280,12+942,Floodbox,,800,CM,Fair,Poor, 27-MAR-12 4:41 PM,Corrosion observed on flap gate and floodbox; different from CoS as-built drawing: diameter is 800 mm instead of 1050 mm,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-12942-L.pdf,,,49.136719,-122.744812
108,MS-12868-R,1001762554,Serpentine River,6+350,12+868,Fence,,,,,, 27-MAR-12 4:34 PM,"A fence gate on the crest of the dike; fence removed, dyke is assessable by foot traffic",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-12868-R.pdf,,,49.136719,-122.745911
109,MS-12869-R,1001762555,Serpentine River,6+350,12+869,Floodbox,,750,n/a,Not thoroughly inspected - Submerged,n/a, 27-MAR-12 4:34 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-12869-R.pdf,,,49.136475,-122.745789
110,SW-12719-R,1001762556,Serpentine River West Channel,0+190,12+719,Floodbox,,1200,CM,Fair,Fair, 27-MAR-12 3:01 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/SW-12719-R.pdf,,,49.130127,-122.767578
111,MS-12473-R,1001762557,Serpentine River,6+740,12+473,Floodbox,,900,HDPE,Fair,n/a, 27-MAR-12 4:24 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-12473-R.pdf,,,49.134705,-122.750427
112,SW-12431-R,1001762558,Serpentine River West Channel,0+490,12+431,Floodbox,,450,n/a,Not located,n/a, 27-MAR-12 2:47 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/SW-12431-R.pdf,,,49.130920,-122.771179
113,MS-12331-L,1001762559,Serpentine River,6+930,12+331,Pump Station,Private,,,,, 27-MAR-12 6:54 PM,Possible pump station with 2 small diameter PVC culverts not connected to dyke,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-12331-L.pdf,,,49.133728,-122.751892
114,MS-12310-L,1001762560,Serpentine River,6+915,12+310,Floodbox,,1050,,Not thoroughly inspected - Submerged,n/a, 27-MAR-12 6:55 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-12310-L.pdf,,,49.133728,-122.752197
115,MS-12299-L,1001762561,Serpentine River,6+930,12+299,Pump Station,Public,,,,, 27-MAR-12 6:52 PM,Pump station with: 2 x 350 mm CM floodbox (fair condition and corrosion protection),,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-12299-L.pdf,,,49.133484,-122.752319
116,MS-12263-L,1001762562,Serpentine River,6+960,12+263,Floodbox,,1200,CM,Fair,Fair, 27-MAR-12 4:09 PM,Different from CoS as-built drawing which indicates this floodbox has been plugged and buried in 2002,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-12263-L.pdf,,,49.133484,-122.752808
117,MS-12239-R,1001762563,Serpentine River,6+980,12+239,Floodbox,,900,n/a,Not located,n/a, 27-MAR-12 4:07 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-12239-R.pdf,,,49.133728,-122.753113
118,SW-12171-R,1001762564,Serpentine River West Channel,0+740,12+171,Floodbox,,900,n/a,Not located,n/a, 27-MAR-12 2:31 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/SW-12171-R.pdf,,,49.131897,-122.774475
119,MS-11966-L,1001762565,Serpentine River,7+250,11+966,Floodbox,,900,,Not thoroughly inspected - Vegetation,n/a, 27-MAR-12 6:37 PM,Area very heavily vegetated,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-11966-L.pdf,,,49.132080,-122.756287
120,MS-11920-R,1001762566,Serpentine River,7+290,11+920,Culvert,,1200,HDPE,Fair,n/a, 27-MAR-12 3:41 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-11920-R.pdf,,,49.132080,-122.756897
121,MS-11921-R,1001762567,Serpentine River,7+290,11+921,Culvert,,1200,HDPE,Fair,n/a, 27-MAR-12 3:41 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-11921-R.pdf,,,49.132080,-122.756897
122,LN-524-R,1001762568,Nicomekl River,0+520,0+524,Floodbox,,900,HDPE,Not thoroughly inspected - Submerged,n/a, 09-APR-12 12:12 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-524-R.pdf,,,49.071472,-122.820007
123,LN-214-R,1001762569,Nicomekl River,0+260,0+214,Floodbox,,900,HDPE,Fair,n/a, 09-APR-12 12:02 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-214-R.pdf,,,49.069519,-122.822510
124,LN-(-446)-L,1001762570,Nicomekl River,-0+420 (estimated; no CoS as-built drawings available),446,Floodbox,,700,HDPE,Fair,Poor, 10-APR-12 2:45 PM,Corrosion observed where oyster has peeled off the flap gate,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-(-446)-L.pdf,,,49.071289,-122.830200
125,LN-(-1017)-L,1001762571,Nicomekl River,-0+940 (estimated; no CoS as-built drawings available),16,Floodbox,,700,n/a,Fair,Poor, 10-APR-12 2:35 PM,Corrosion observed where oyster has peeled off the flap gate,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-(-1017)-L.pdf,,,49.072876,-122.834412
126,CC-3140-L,1001762572,Cloverdale Canal,3+140,n/a,Floodbox,,250,PVC,Poor,n/a, 09-APR-12 4:13 PM,Capped based on CoS as-built drawing; broken floodbox,Broken pipe on downslope side.  Submerged inlet.  Head difference is approximately 1 m.  No significant flow to downslope side.  Pipe likely blocked within.  Slight dip in ground surface of dyke near pipe.  Such dips are apparent elsewhere.,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-3140-L.pdf,,,49.103699,-122.744507
127,CC-2975-L,1001762573,Cloverdale Canal,2+975,n/a,Floodbox,,250,PVC,Not located,n/a, 09-APR-12 4:13 PM,Capped based on CoS as-built drawing,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-2975-L.pdf,,,49.103699,-122.746887
128,CC-2775-L,1001762574,Cloverdale Canal,2+775,n/a,Floodbox,,250,PVC,Fair,n/a, 09-APR-12 4:26 PM,Capped based on CoS as-built drawing,Corrugated PVC pipe penetration through dyke at approximate low water level.  Exposed PVC pipe could deteriorate and lead to breakage of flap gate.  Possible future deterioration of pipe within dyke.  Relatively low risk.,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-2775-L.pdf,,,49.103882,-122.749512
129,CC-2575-L,1001762575,Cloverdale Canal,2+575,n/a,Floodbox,,250,PVC,Not located,n/a, 09-APR-12 4:26 PM,Capped based on CoS as-built drawing,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-2575-L.pdf,,,49.103882,-122.752380
130,CC-2535-R,1001762576,Cloverdale Canal,2+535,n/a,Culvert,,100,PVC,n/a,n/a, 09-APR-12 4:35 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-2535-R.pdf,,,49.103882,-122.752930
131,CC-2370-L,1001762577,Cloverdale Canal,2+370,n/a,Floodbox,,n/a,n/a,Not thoroughly inspected - Submerged,n/a, 09-APR-12 4:41 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-2370-L.pdf,,,49.103882,-122.755005
132,CC-2315-L,1001762578,Cloverdale Canal,2+315,n/a,Culvert,,150,Metal,Not located,n/a, 09-APR-12 4:41 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-2315-L.pdf,,,49.103882,-122.755798
133,CC-2310-R,1001762579,Cloverdale Canal,2+310,n/a,Culvert,,400,PVC,Poor,n/a, 09-APR-12 4:47 PM,flap gate has detached from the broken culvert,Broken flap gate.  Pipe appears clear.  Slight ovalization of crown observed within pipe.,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-2310-R.pdf,,,49.103882,-122.755920
134,CC-2260-R,1001762580,Cloverdale Canal,2+260,n/a,Floodbox,,1200,CSP,Poor,Fair, 09-APR-12 4:54 PM,Area very heavily vegetated,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-2260-R.pdf,,,49.103699,-122.756287
135,CC-2160-R,1001762581,Cloverdale Canal,2+160,n/a,Floodbox,,400,CM,Fair,Fair, 09-APR-12 4:58 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-2160-R.pdf,,,49.102722,-122.756287
136,MS-11922-R,1001762582,Serpentine River,7+290,11+922,Culvert,,1200,HDPE,Fair,n/a, 27-MAR-12 3:41 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-11922-R.pdf,,,49.132080,-122.756897
137,MS-11906-L,1001762583,Serpentine River,7+310,11+906,Culvert,,750,CM,Fair,n/a, 27-MAR-12 6:27 PM,"750 storm drain from 168th street, possibly connected to catch basin on 168th street",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-11906-L.pdf,,,49.131897,-122.756897
138,MS-11897-L,1001762584,Serpentine River,7+320,11+897,Floodbox,,1200,CM,Fair,Poor, 27-MAR-12 6:16 PM,Corrosion observed on flap gate and floodbox,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-11897-L.pdf,,,49.131897,-122.757019
139,MS-11899-L,1001762585,Serpentine River,7+320,11+899,Floodbox,,1200,CM,Poor,Poor, 27-MAR-12 6:16 PM,"Broken floodbox; holes observed on floodbox (updated with pers. comm., Golder and City of Surrey, May 15, 2012) ",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-11899-L.pdf,,,49.131897,-122.757019
140,MS-11898-L,1001762586,Serpentine River,7+320,11+898,Floodbox,,1200,CM,Fair,Poor, 27-MAR-12 6:16 PM,Corrosion observed on flap gate and floodbox,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-11898-L.pdf,,,49.131897,-122.757019
141,MS-11820-L,1001762587,Serpentine River,7+400,11+820,Floodbox,,1050,n/a,Not located,n/a, 27-MAR-12 6:08 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-11820-L.pdf,,,49.131287,-122.757812
142,SW-11810-R,1001762588,Serpentine River West Channel,1+090,11+810,Pump Station,Public,,,Some parts poor (see general observation),, 26-MAR-12 2:24 PM,"Pump station with: 1 spillway, 2 x 1200 CM floodboxes (fair condition, poor-fair corrosion protection as some rusting observed)",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/SW-11810-R.pdf,,,49.130676,-122.778809
143,SW-11613-R,1001762589,Serpentine River West Channel,1+290,11+613,Floodbox,,900,CM,Not thoroughly inspected - Vegetation,n/a, 26-MAR-12 2:30 PM,Cannot access; very thick blackberry bush with oversteepended sideslope,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/SW-11613-R.pdf,,,49.129883,-122.781311
144,MS-11584-R,1001762590,Serpentine River,7+630,11+584,Floodbox,,1200,CSP,Fair,Fair, 27-MAR-12 3:25 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-11584-R.pdf,,,49.130493,-122.760620
145,SW-11308-R,1001762591,Serpentine River West Channel,1+600,11+308,Floodbox,,900,CM,Fair,Fair, 26-MAR-12 2:41 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/SW-11308-R.pdf,,,49.128479,-122.784485
146,SW-11243-R,1001762592,Serpentine River West Channel,0+000,11+243,Spillway,,,,,, 27-MAR-12 3:11 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/SW-11243-R.pdf,,,49.129700,-122.765015
147,LS-1354-R,1001762593,Serpentine River,17+920,1+354,Pump Station,Private,,,,, 13-MAR-12 3:22 PM,Pump: Baldor Industrial Motor HP 1DP Category #: M3116T-5.  Pump is supported on a platform on the river side of the dyke.  Pump station with: 1 x 250 mm PVC flexible hose (fair condition) 1 x 900 mm CSP floodbox (condition unclear as infrastructure was submerged),Pump station on wet side of dyke.  Platform of pump station is supported on timber piers driven through dyke.  Tree in water appears to have been undercut and given way. Erosion of dyke due to river flow is apparent.  Potential for scour and erosion to de,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-1354-R.pdf,,,49.090088,-122.810181
148,LS-1194-R,1001762594,Serpentine River,18+050,1+194,Pump Station,Public,,,Some parts poor (see general observation),, 13-MAR-12 3:17 PM,"Pump station with: 2 x 600 mm CSP floodboxes (fair condition and corrosion protection) and 1 x 1200 mm CSP floodbox (broken floodbox; holes observed on floodbox - updated with pers. comm., Golder and City of Surrey, May 15, 2012) ",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-1194-R.pdf,,,49.089905,-122.812500
149,LS-1127-L,1001762595,Serpentine River,18+130,1+127,Floodbox,,1000,HDPE,Fair,n/a, 13-MAR-12 3:07 PM,Unable to safely measure Documented as CSP,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-1127-L.pdf,,,49.089111,-122.812500
150,LS-1099-R,1001762596,Serpentine River,18+145,1+099,Culvert,,100,PVC,Fair,n/a, 13-MAR-12 2:59 PM,Undocumented in CoS as-built drawings; no flap gate on culvert but culvert is located near dike crest,PVC pipe penetration through dyke approximately 1.5 m below crest.  Possible erosion concern.  Not high priority.,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-1099-R.pdf,,,49.088928,-122.812988
151,LS-1100-R,1001762597,Serpentine River,18+145,1+100,Dyke,,,,,,n/a,"Large rodent holes in dyke (2-3 feet diameter); more rodent holes observed between Serpentine River seadam to upstream where river meets 48th Ave. (west of 152nd St.).  Based on City of Surrey observation (pers. comm., Golder and City of Surrey, May 15, 2012)",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-1100-R.pdf,,,49.088928,-122.812988
152,LS-399-L,1001762598,Serpentine River,18+850,0+399,Floodbox,,760,CSP,Not located,n/a, 13-MAR-12 2:39 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-399-L.pdf,,,49.083496,-122.817322
153,LS-193-L,1001762599,Serpentine River,19+070,0+193,Floodbox,,,,Not thoroughly inspected - Submerged,n/a, 13-MAR-12 2:27 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-193-L.pdf,,,49.085327,-122.818298
154,LS-42-R,1001762600,Serpentine River,19+220,0+042,Fence,,,,,, 13-MAR-12 2:14 PM,No access to dyke from bridge at King George Hwy on right bank; blackberry bushes and fence extend to edge of river,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-42-R.pdf,,,49.086914,-122.818176
155,LS-38-R,1001762601,Serpentine River,19+220,0+038,Floodbox,,1000,CSP,Not located,n/a, 13-MAR-12 2:19 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-38-R.pdf,,,49.086914,-122.818298
156,LS-32-L,1001762602,Serpentine River,19+220,0+032,Floodbox,,900,CSP,Not located,n/a, 13-MAR-12 2:14 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-32-L.pdf,,,49.086487,-122.818604
157,SW-11244-R,1001762603,Serpentine River West Channel,0+000,11+244,Floodbox,,900,CM,Fair,Fair, 27-MAR-12 3:11 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/SW-11244-R.pdf,,,49.129700,-122.765015
158,SW-11065-R,1001762604,Serpentine River West Channel,1+840,11+065,Floodbox,,750,Wood,Not thoroughly inspected - Submerged,n/a, 26-MAR-12 2:52 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/SW-11065-R.pdf,,,49.127502,-122.786926
159,SW-10588-R,1001762605,Serpentine River,2+300,10+588,Floodbox,,750,CM,Not located,n/a, 26-MAR-12 5:58 PM,Hidden by vegetation Unable to safely access to the structure,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/SW-10588-R.pdf,,,49.124512,-122.787598
160,SW-10389-R,1001762606,Serpentine River,2+500,10+389,Floodbox,,750,CM,Fair,Fair, 26-MAR-12 5:54 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/SW-10389-R.pdf,,,49.122681,-122.787720
161,CC-1940-L,1001762607,Cloverdale Canal,1+940,n/a,Pump Station,Private,,,,, 09-APR-12 5:05 PM,Pump station with: 3 x 150 mm PVC culverts and 1 x 300 mm metal floodbox and 1 x 100 mm flexible hose (fair condition),Several pipes and hoses routed through dyke structure.  Most are shallow through crest.  Possible erosion concern.  Outlet of flap gate pipe is about 1.5 m above toe of dyke.  Possible for water discharge to cause scour.,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-1940-L.pdf,,,49.100708,-122.756104
162,CC-1935-R,1001762608,Cloverdale Canal,1+935,n/a,Floodbox,,900,Metal,Not thoroughly inspected - Submerged,n/a, 09-APR-12 5:05 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-1935-R.pdf,,,49.100708,-122.756287
163,CC-1930-L,1001762609,Cloverdale Canal,1+930,n/a,Spillway,,,,,, 09-APR-12 5:05 PM,,Possible erosion concern if water flows under geosynthetic armour.,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-1930-L.pdf,,,49.100708,-122.756104
164,CC-1931-L,1001762610,Cloverdale Canal,n/a,n/a,Floodbox,,n/a,n/a,Not thoroughly inspected - Submerged,n/a, 09-APR-12 5:05 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-1931-L.pdf,,,49.100708,-122.756104
165,CC-1775-L,1001762611,Cloverdale Canal,1+775,n/a,Floodbox,,400,PVC,Fair,n/a, 09-APR-12 5:21 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-1775-L.pdf,,,49.100098,-122.756104
166,CC-1719-R,1001762612,Cloverdale Canal,1+719,n/a,Floodbox,,900,Metal,Not thoroughly inspected - Submerged,n/a, 09-APR-12 5:24 PM,,Corrugated metal headwall.  Erosion around edges and side of headwall.  Voids and loss of ground around outside and behind structure.,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-1719-R.pdf,,,49.098877,-122.756287
167,CC-1575-L,1001762613,Cloverdale Canal,1+575,n/a,Floodbox,,300,PVC,Fair,n/a, 09-APR-12 5:29 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-1575-L.pdf,,,49.097473,-122.756226
168,CC-1512-R,1001762614,Cloverdale Canal,1+512,n/a,Floodbox,,900,Metal,Not thoroughly inspected - Submerged,n/a, 09-APR-12 5:31 PM,Significant slumping observed above the floodbox,Corrugated metal headwall.  Significant erosion and loss of ground visible behind headwall.  May be eroding out bottom of structure.  Potential safety hazard due to sink hole at surface.,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-1512-R.pdf,,,49.097107,-122.756287
169,CB-(587)-R,1001762615,Serpentine River,19+790 (estimated; no CoS as-built drawings available),587,Floodbox,,900,n/a,Not located,n/a, 13-MAR-12 4:49 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CB-(587)-R.pdf,,,49.089294,-122.822021
170,CB-(693)-L,1001762616,Serpentine River,19+835 (estimated; no CoS as-built drawings available),693,Floodbox,,900,n/a,Fair,Fair, 13-MAR-12 5:03 PM,Some debris at upstream end,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CB-(693)-L.pdf,,,49.088684,-122.823914
171,CB-(1565)-R,1001762617,Serpentine River,20+740 (estimated; no CoS as-built drawings available),564,Floodbox,,1200,n/a,Fair,Fair, 13-MAR-12 3:58 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CB-(1565)-R.pdf,,,49.090515,-122.828491
172,CB-(2461)-R,1001762618,Serpentine River,21+640 (estimated; no CoS as-built drawings available),459,Floodbox,,900,HDPE,Fair,n/a, 13-MAR-12 3:33 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CB-(2461)-R.pdf,,,49.087708,-122.837585
173,CB-(2655)-R,1001762619,Serpentine River,21+810 (estimated; no CoS as-built drawings available),653,Dyke,,n/a,n/a,n/a,n/a, 13-MAR-12 3:24 PM,Small amount of seepage observed at base of dyke,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CB-(2655)-R.pdf,,,49.087524,-122.840393
174,CB-(2666)-R,1001762620,Serpentine River,21+825 (estimated; no CoS as-built drawings available),664,Forcemain,,,,,, 13-MAR-12 3:20 PM,Forcemain running through dyke,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CB-(2666)-R.pdf,,,49.087280,-122.840576
