,SITE_ID,FACILITYID,WATERCOURSE,SYSTEM_CHAINAGE_OLD,SYSTEM_CHAINAGE_NEW,INFRASTRUCTURE_TYPE,PUBLIC_OR_PRIVATE_PUMP_STATION,SIZE_,MATERIAL,GENERAL_CONDITION,CORROSION_PROTECTION,DATE_ASSESSED,NOTE,GEOTECHNICAL_OBSERVATION,DATASHEET_LINK,CRE_DATE,MOD_DATE,Latitude,Longitude
175,CB-(3089)-R,1001762621,Serpentine River,22+290 (estimated; no CoS as-built drawings available),86,Pump Station,Public,,,Some parts poor (see general observation),, 13-MAR-12 3:09 PM,Ditch leading to pump station has lots of debris at the trashrack;  Pump station with: 3 x 900 CM floodboxes (poor condition and corrosion protection; materials peeling off).  ,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CB-(3089)-R.pdf,,,49.086121,-122.845520
176,MS-10705-R,1001762622,Serpentine Canal,8+490,10+705,Pump Station,Public,,,,, 27-MAR-12 5:33 PM,Pump station with: 1 x 300 mm floodbox (condition and properties unclear as floodbox area heavily vegetated),,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-10705-R.pdf,,,49.125488,-122.768921
177,MS-10662-R,1001762623,Serpentine Canal,8+540,10+662,Pump Station,Private,,,,, 27-MAR-12 5:37 PM,Pump on the golf course,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-10662-R.pdf,,,49.125122,-122.769104
178,MS-10668-R,1001762624,Serpentine Canal,8+540,10+668,Culvert,,n/a,n/a,Not thoroughly inspected - Submerged,n/a, 27-MAR-12 5:44 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-10668-R.pdf,,,49.125122,-122.768799
179,MS-10644-L,1001762625,Serpentine Canal,8+580,10+644,Pump Station,Private,,,,, 27-MAR-12 5:24 PM,Pump station with culvert (not visible during site visit),,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-10644-L.pdf,,,49.124695,-122.768677
180,MS-10605-L,1001762626,Serpentine Canal,8+910,10+605,Culvert,,600,PVC,Poor,n/a, 27-MAR-12 5:21 PM,"No flap gate; culvert inlet on the land side (i.e., golf course not visible)",Open 300 mm diameter pipe through dyke.  Erosion of dyke around pipe.  Pipe appears to have gravel backfill.,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-10605-L.pdf,,,49.124512,-122.768982
181,CC-1510-R,1001762627,Cloverdale Canal,1+510,n/a,Pump Station,Private,,,,, 07-MAY-12 3:15 PM,"Pump station appears to be abandoned (i.e., aging and no evidence of maintenance); pump station shed entrance was  heavily blocked by vegetation.  Pump station with: 1 x 200 mm CM floodbox (fair condition and corrosion protection)",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-1510-R.pdf,,,49.096924,-122.756775
182,CC-1500-L,1001762628,Cloverdale Canal,1+500,n/a,Pump Station,Private,,,Abandoned,n/a, 09-APR-12 5:34 PM,"Abandoned Pump station with: 1 x 300 mm CM floodbox, 1 x 150 mm PVC culvert (fair condition)",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-1500-L.pdf,,,49.096680,-122.756104
183,CC-1310-R,1001762629,Cloverdale Canal,1+310,n/a,Floodbox,,300,CM,Fair,Fair, 09-APR-12 5:41 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-1310-R.pdf,,,49.095093,-122.756287
184,CC-1300-L,1001762630,Cloverdale Canal,1+300,n/a,Culvert,,100,PVC,Fair,n/a, 09-APR-12 5:43 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-1300-L.pdf,,,49.095093,-122.756287
185,CC-1150-R,1001762631,Cloverdale Canal,1+150,n/a,Floodbox,,900,Metal,Not thoroughly inspected - Submerged,n/a, 09-APR-12 5:47 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-1150-R.pdf,,,49.093689,-122.756287
186,SW-10159-R,1001762632,Serpentine River,2+730,10+159,Floodbox,,750,CM,Fair,n/a, 26-MAR-12 5:47 PM,Area very heavily vegetated,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/SW-10159-R.pdf,,,49.120911,-122.786621
187,SW-9881-R,1001762633,Serpentine River,3+010,9+881,Floodbox,,450,CM,Not located,n/a, 26-MAR-12 3:55 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/SW-9881-R.pdf,,,49.118713,-122.784912
188,SW-9674-R,1001762634,Serpentine River,3+220,9+674,Floodbox,,800,HDPE,Not thoroughly inspected - Submerged,n/a, 26-MAR-12 3:40 PM,Undocumented in CoS as-built drawings,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/SW-9674-R.pdf,,,49.117126,-122.784302
189,SW-9675-R,1001762635,Serpentine River,3+220,9+675,Floodbox,,750,CM,Fair,Fair, 26-MAR-12 3:40 PM,Area very heavily vegetated,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/SW-9675-R.pdf,,,49.117126,-122.784302
190,SW-9671-R,1001762636,Serpentine River,3+220,9+671,Floodbox,,300,CM,Not located,n/a, 26-MAR-12 3:33 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/SW-9671-R.pdf,,,49.117126,-122.784302
191,SW-9413-R,1001762637,Serpentine River,3+480,9+413,Floodbox,,750,HDPE,Not thoroughly inspected - Submerged,n/a, 26-MAR-12 3:30 PM,Different from CoS document which indicates material as CM,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/SW-9413-R.pdf,,,49.114685,-122.783691
192,SW-9410-R,1001762638,Serpentine River,3+480,9+410,Floodbox,,300,CM,Not located,n/a, 26-MAR-12 3:33 PM,"on dry side, 300 mm CM culvert sits very high",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/SW-9410-R.pdf,,,49.114685,-122.783691
193,SW-9056-R,1001762639,Serpentine River,3+840,9+056,Pump Station,Public,,,,, 26-MAR-12 2:59 PM,"Pump station with: 2 x 600 mm steel floodboxes (fair condition and corrosion protection), 1 undocumented HDPE floodbox (conditions and properties unclear as infrastructure was partially submerged), 2 x 1200 mm CM floodboxes (not visible during site visit)",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/SW-9056-R.pdf,,,49.111694,-122.781982
194,MS-10074-L,1001762640,Serpentine Canal,9+130,10+074,Floodbox,,900,HDPE,Not thoroughly inspected - Submerged,n/a, 27-MAR-12 5:03 PM,Different from CoS as-built drawings which lists material as CM,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-10074-L.pdf,,,49.120300,-122.772400
195,MS-9898-L,1001762641,Serpentine Canal,9+340,9+898,Pump Station,Public,,,,, 27-MAR-12 4:23 PM,Pump station with: 1 x 900 mm floodbox (condition unclear as infrastructure was submerged),,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-9898-L.pdf,,,49.118713,-122.773193
196,MS-9889-L,1001762642,Serpentine Canal,9+320,9+889,Floodbox,,450,CM,Fair,Fair, 27-MAR-12 4:30 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-9889-L.pdf,,,49.118713,-122.773499
197,MS-9876-L,1001762643,Serpentine Canal,9+345,9+876,Floodbox,,400,Steel,Fair,Fair, 27-MAR-12 4:50 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-9876-L.pdf,,,49.118713,-122.773499
198,MS-9853-R,1001762644,Serpentine Canal,9+350,9+853,Pump Station,Public,,,Some parts poor (see general observation),, 27-MAR-12 4:39 PM,"Pump station with: 1 x 300 mm steel floodbox and 1 x 600 mm steel floodbox (fair condition and corrosion protection), 1 x 1200 mm floodbox (not visible) and 1 undocumented floodbox (poor condition; flap gate has detached from the floodbox) ",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-9853-R.pdf,,,49.118713,-122.774109
199,MS-9467-L,1001762645,Serpentine Canal,9+740,9+467,Pump Station,Private,,,,, 27-MAR-12 4:14 PM,Pump station does not appear to be in functional condition; Pump station with: 1 x 750 mm CM floodbox (not visible during site visit),,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-9467-L.pdf,,,49.115295,-122.776184
200,MS-9106-R,1001762646,Serpentine Canal,10+090,9+106,Floodbox,,900,CM,Not thoroughly inspected - Submerged,n/a, 27-MAR-12 4:07 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-9106-R.pdf,,,49.112671,-122.778687
201,MS-9018-L,1001762647,Serpentine Canal,10+200,9+018,Floodbox,,1050,CM,Poor,Fair, 27-MAR-12 4:03 PM,Observed metallic repair sleeve on bottom of floodbox,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-9018-L.pdf,,,49.111877,-122.778809
202,MN-13366-L,1001762648,Nicomekl River,13+370 (estimated; no CoS as-built drawings available),13+366,Excessive dyke vegetation,,,,,, 12-MAR-12 2:24 PM,Extensive blackberry growth preventing access on left bank from 192nd side,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-13366-L.pdf,,,49.090088,-122.699829
203,MN-13304-R,1001762649,Nicomekl River,13+310 (estimated; no CoS as-built drawings available),13+304,Floodbox,,n/a,n/a,Not located,n/a, 12-MAR-12 2:24 PM,potential structure identified from COSMOS /w no other information,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-13304-R.pdf,,,49.089722,-122.700500
204,MN-13216-R,1001762650,Nicomekl River,12+220 (estimated; no CoS as-built drawings available),13+216,Floodbox,,n/a,n/a,Not located,n/a, 12-MAR-12 2:24 PM,potential structure identified from COSMOS /w no other information,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-13216-R.pdf,,,49.089722,-122.701782
205,MN-13193-L,1001762651,Nicomekl River,13+195 (estimated; no CoS as-built drawings available),13+193,Culvert,,n/a,n/a,n/a,n/a, 12-MAR-12 2:24 PM,Unidentified structure in water with no visible connection to land,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-13193-L.pdf,,,49.090271,-122.702087
206,MS-8767-L,1001762652,Serpentine River,10+440,8+767,Floodbox,,900,,Not thoroughly inspected - Submerged,n/a, 26-MAR-12 2:53 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-8767-L.pdf,,,49.110107,-122.779175
207,MS-8517-R,1001762653,Serpentine River,15+180,8+517,Floodbox,,800,HDPE,Fair,n/a, 26-MAR-12 2:34 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-8517-R.pdf,,,49.108521,-122.776306
208,MS-8480-L,1001762654,Serpentine River,10+720,8+480,Floodbox,,900,CM,Fair,Fair, 27-MAR-12 3:44 PM,"Reddish brown water flowing out of floodbox; floodbox requires vegetation maintenance and silt cleanup (updated with pers. comm., Golder and City of Surrey, May 15, 2012) ",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-8480-L.pdf,,,49.108887,-122.775696
209,MS-8282-L,1001762655,Serpentine River,10+910,8+282,Floodbox,,450,Wood,Not located,n/a, 27-MAR-12 3:34 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-8282-L.pdf,,,49.108887,-122.773010
210,MS-8261-L,1001762656,Serpentine River,10+940,8+261,Floodbox,,900,CM,Fair,Fair, 27-MAR-12 3:23 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-8261-L.pdf,,,49.108887,-122.772705
211,MS-8146-L,1001762657,Serpentine River,11+120,8+146,Floodbox,,750,CM,Not located,n/a, 27-MAR-12 3:11 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-8146-L.pdf,,,49.107910,-122.771790
212,MS-7837-L,1001762658,Serpentine River,11+370,7+837,Floodbox,,1050,CM,Fair,, 27-MAR-12 2:43 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-7837-L.pdf,,,49.107117,-122.768311
213,CC-1090-R,1001762660,Cloverdale Canal,1+090,n/a,Pump Station,Private,,,,, 09-APR-12 5:50 PM,No active connection from Pump station to/through dyke,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-1090-R.pdf,,,49.093323,-122.755615
214,CC-838-L,1001762661,Cloverdale Canal,0+838,n/a,Floodbox,,300,PVC,Fair,n/a, 09-APR-12 5:58 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-838-L.pdf,,,49.093506,-122.752075
215,CC-555-R,1001762662,Cloverdale Canal,0+555,n/a,Floodbox,,300,PVC,Poor,n/a, 09-APR-12 6:03 PM,Broken green PVC culvert; flap gate is also broken,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-555-R.pdf,,,49.093506,-122.748230
216,CC-505-L,1001762663,Cloverdale Canal,0+505,n/a,Pump Station,Private,,,,, 09-APR-12 6:09 PM,"Pump station with 1 x 300 mm PVC floodbox.  Flexible hose going through an existing floodbox; the floodbox flap gate was observed to be in the water, and was likely removed intentionally",Piping around outside of hose at least 1.2 m back of toe of dike.  Possible erosion potential.,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-505-L.pdf,,,49.093323,-122.747620
217,CC-330-L,1001762664,Cloverdale Canal,0+330,n/a,Floodbox,,300,PVC,Fair,n/a, 09-APR-12 6:15 PM,Area very heavily vegetated,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-330-L.pdf,,,49.091675,-122.747925
218,CC-305-R,1001762665,Cloverdale Canal,0+305,n/a,Floodbox,,300,PVC,Fair,n/a, 09-APR-12 6:16 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-305-R.pdf,,,49.091675,-122.747986
219,MN-12619-L,1001762666,Nicomekl River,12+610 (estimated; no CoS as-built drawings available),12+619,Floodbox,,n/a,n/a,Not located,n/a, 12-MAR-12 2:12 PM,potential structure identified from COSMOS /w no other information,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-12619-L.pdf,,,49.087280,-122.707520
220,MN-12471-R,1001762667,Nicomekl River,12+475 (estimated; no CoS as-built drawings available),12+471,Culvert,,150,HDPE,n/a,n/a, 12-MAR-12 2:12 PM,End of 1 x 150 CM culvert and 1 x 150 plastic culvert observed to cross into the dyke on the land side; no indication of structure in the river side ,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-12471-R.pdf,,,49.086121,-122.708679
221,MN-12395-,1001762668,Nicomekl River,12+410 (estimated; no CoS as-built drawings available),12+395,Floodbox,,n/a,n/a,Not located,n/a, 12-MAR-12 2:12 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-12395-.pdf,,,49.085693,-122.707886
222,MN-11601-L,1001762669,Nicomekl River,11+580,11+601,Spillway,,,,,, 12-MAR-12 3:28 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-11601-L.pdf,,,49.086304,-122.716187
223,MN-10999-R,1001762670,Nicomekl River,11+030,10+999,Spillway,,,,,, 12-MAR-12 3:15 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-10999-R.pdf,,,49.084106,-122.721497
224,MN-10401-L,1001762671,Nicomekl River,10+380,10+401,Pump Station,Public,,,,, 12-MAR-12 4:00 PM,"Pump station with:  3 x 1220 mm CM floodboxes ((condition unclear as infrastructure was submerged; fair condition observed on dry side), 2 sluice gates and 2 corkscrew pumps",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-10401-L.pdf,,,49.087708,-122.723999
225,MN-10395-R,1001762672,Nicomekl River,10+380,10+395,Pump Station,Public,,,,, 12-MAR-12 3:34 PM,"Pump station with: 2 x 760 mm CM floodboxes (fair condition, fair corrosion protection), 1 x 900 mm CM floodbox (condition unclear as infrastructure was submerged)",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-10395-R.pdf,,,49.088074,-122.723999
226,MN-9511-L,1001762673,Nicomekl River,9+500,9+511,Floodbox,,380,CM,Not located,n/a, 12-MAR-12 3:51 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-9511-L.pdf,,,49.086121,-122.734680
227,MN-9506-L,1001762674,Nicomekl River,9+490,9+506,Pump Station,Private,,,,, 12-MAR-12 4:13 PM,"Pump: US Electric Emerson Pump, 75 HP, Model #20025423-100.  Pump station with: 2 x 300 mm PVC floodboxes (fair condition)",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-9506-L.pdf,,,49.085876,-122.734680
228,MN-9503-L,1001762675,Nicomekl River,9+505,9+503,Floodbox,,760,Wood,Not located,n/a, 12-MAR-12 3:51 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-9503-L.pdf,,,49.085876,-122.734802
229,MN-9497-L,1001762676,Nicomekl River,9+490,9+497,Culvert,,300,PVC,Fair,n/a, 12-MAR-12 3:51 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-9497-L.pdf,,,49.085876,-122.734802
230,MN-9487-L,1001762677,Nicomekl River,9+485,9+487,Floodbox,,1220,CM,Fair,Poor, 12-MAR-12 3:56 PM,"Materials peeling off floodbox; significant rusting observed (updated with pers. comm., Golder and City of Surrey, May 15, 2012) ",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-9487-L.pdf,,,49.085876,-122.734924
231,CC-145-L,1001762678,Cloverdale Canal,0+145,n/a,Pump Station,Private,,,,, 09-APR-12 6:19 PM,"Pump station with: 1 x 100 mm PVC culvert, a valve infrastructure on the crest of the dike",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-145-L.pdf,,,49.090088,-122.747925
232,CC-100-L,1001762679,Cloverdale Canal,0+100,n/a,Culvert,,700,Metal,Fair,Fair, 09-APR-12 6:23 PM,Area very heavily vegetated,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-100-L.pdf,,,49.089722,-122.747986
233,CC-50-L,1001762680,Cloverdale Canal,0+050,n/a,Floodbox,,200,PVC,Fair,n/a, 09-APR-12 6:25 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/CC-50-L.pdf,,,49.089294,-122.747986
234,HC-1080-R,1001762681,Hyland Creek Tie-in,30+050,n/a,Culvert,,200,CM,Poor,n/a, 26-MAR-12 5:13 PM,Reddish brown material flowing out of culvert,Iron pipe emptying into channel.  Orange flaky material flowing from pipe.  Possibly indicative of corrosion of pipe.  Pipe is about 8 m from road edge.,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/HC-1080-R.pdf,,,49.119324,-122.800110
235,HC-1030-L,1001762682,Hyland Creek Tie-in,30+100,n/a,Culvert,,200,PVC,Poor,n/a, 26-MAR-12 5:07 PM,"No flap gate, culvert located close to water","200 mm diameter PVC pipe with no flap gate existing dyke.  Little flow observed during reconnaissance.  Possible internal erosion concern, depending on condition of pipe.  Observations of landside indicate elevation is higher than dyke crest.  Pipe is aba",http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/HC-1030-L.pdf,,,49.119507,-122.799377
236,HC-850-L,1001762683,Hyland Creek Tie-in,30+280,n/a,Floodbox,,200,CSP,Not located,n/a, 26-MAR-12 5:03 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/HC-850-L.pdf,,,49.119507,-122.796997
237,HC-820-R,1001762684,Hyland Creek Tie-in,30+310,n/a,Floodbox,,600,CSP,Not located,n/a, 26-MAR-12 5:03 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/HC-820-R.pdf,,,49.119324,-122.796692
238,MS-7807-L,1001762685,Serpentine River,11+470,7+807,Floodbox,,900,CM,Not thoroughly inspected - Vegetation,n/a, 27-MAR-12 2:41 PM,Area very heavily vegetated,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-7807-L.pdf,,,49.106873,-122.767883
239,MS-7610-L,1001762686,Serpentine River,11+660,7+610,Floodbox,,915,CM,Not thoroughly inspected - Vegetation,n/a, 27-MAR-12 2:33 PM,Area very heavily vegetated,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-7610-L.pdf,,,49.105286,-122.769226
240,MS-7577-R,1001762687,Serpentine River,11+680,7+577,Floodbox,,915,CSP,Not thoroughly inspected - Submerged,n/a, 09-MAR-12 3:50 PM,Some corrosion visible,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-7577-R.pdf,,,49.105103,-122.769592
241,MS-7564-R,1001762688,Serpentine River,11+690,7+564,Pump Station,Private,,,Not located,, 09-MAR-12 3:50 PM,No pump station at location indicated by CoS as-built drawings,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-7564-R.pdf,,,49.105103,-122.769775
242,MS-7517-R,1001762689,Serpentine River,11+750,7+517,Floodbox,,600,,Not thoroughly inspected - Vegetation,n/a, 26-MAR-12 2:18 PM,Area very heavily vegetated,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MS-7517-R.pdf,,,49.104675,-122.769592
243,LS-7490-L,1001762690,Serpentine River,11+770,7+490,Floodbox,,800,Wood,Not located,n/a, 09-MAR-12 11:14 AM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-7490-L.pdf,,,49.104492,-122.769226
244,MN-9477-L,1001762691,Nicomekl River,9+480,9+477,Floodbox,,760,Wood,Poor,n/a, 12-MAR-12 3:56 PM,"Floodbox without flap gate (updated with pers. comm., Golder and City of Surrey, May 15, 2012) ",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-9477-L.pdf,,,49.085876,-122.734985
245,MN-9443-R,1001762692,Nicomekl River,9+440,9+443,Pump Station,Private,,,,, 24-FEB-12 1:23 PM,Pump station with: 1 x 150 mm PVC culvert (fair condition),,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-9443-R.pdf,,,49.086121,-122.735718
246,MN-9424-L,1001762693,Nicomekl River,9+420,9+424,Floodbox,,600,HDPE,Not thoroughly inspected - Submerged,n/a, 13-MAR-12 2:35 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-9424-L.pdf,,,49.085693,-122.735779
247,MN-9049-R,1001762694,Nicomekl River,9+040,9+049,Culvert,,150,PVC,n/a,n/a, 24-FEB-12 1:23 PM,PVC culvert mostly buried,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-9049-R.pdf,,,49.084717,-122.740601
248,MN-9050-R,1001762695,Nicomekl River,9+040,9+050,Floodbox,,600,HDPE,Not located,n/a, 24-FEB-12 1:23 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-9050-R.pdf,,,49.084717,-122.740601
249,MN-8623-L,1001762696,Nicomekl River,8+620,8+623,Pump Station,Public,,,,, 24-FEB-12 12:32 PM,"Pump station with: 2 x 540 mm steel floodboxes (fair condition and corrosion protection), 2 x 1060 and 1 x 1220 CM floodboxes (condition unclear due to infrastructure submerged during the site visit)",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-8623-L.pdf,,,49.084473,-122.746277
250,MN-8400-L,1001762697,Nicomekl River,8+400,8+400,Floodbox,,610,Wood,Not thoroughly inspected - Submerged,n/a, 24-FEB-12 12:32 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-8400-L.pdf,,,49.085510,-122.749084
251,MN-8040-R,1001762698,Nicomekl River,8+020,8+040,Pump Station,Private,,,,, 24-FEB-12 12:32 PM,Pump station with: 100 mm PVC culvert (fair condition),,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-8040-R.pdf,,,49.088684,-122.747986
252,MN-8024-R,1001762699,Nicomekl River,8+010,8+024,Pump Station,Public,,,,, 24-FEB-12 12:32 PM,"infrastructure not visible, and information not available from CoS as-built drawings on COSMOS",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-8024-R.pdf,,,49.088928,-122.748291
253,MN-7945-R,1001762700,Nicomekl River,7+940,7+945,Floodbox,,915,CM,Not located,n/a, 24-FEB-12 12:05 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-7945-R.pdf,,,49.089111,-122.749390
254,MN-7771-L,1001762701,Nicomekl River,7+770,7+771,Floodbox,,315,Wood,Not located,n/a, 24-FEB-12 12:05 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-7771-L.pdf,,,49.089722,-122.751587
255,MN-7514-R,1001762702,Nicomekl River,7+510,7+514,Floodbox,,n/a,n/a,Abandoned,n/a, 24-FEB-12 12:05 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-7514-R.pdf,,,49.091675,-122.753296
256,MN-7353-R,1001762703,Nicomekl River,7+220,7+353,Excessive dyke vegetation,,n/a,n/a,n/a,n/a, 24-FEB-12 11:55 AM,Thick blackberry bush; difficult access,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-7353-R.pdf,,,49.090698,-122.755005
257,MN-7223-R,1001762704,Nicomekl River,7+220,7+223,Pump Station,Public,,,,, 24-FEB-12 11:34 AM,"Pump station with: 2 x 510 mm CM floodboxes, 1 x 1800 mm wood rectangular floodbox (fair condition and corrosion protection)",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/MN-7223-R.pdf,,,49.090698,-122.756409
258,LS-7489-R,1001762705,Serpentine River,11+770,7+489,Floodbox,,450,Wood,Not located,n/a, 09-MAR-12 11:14 AM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-7489-R.pdf,,,49.104492,-122.769592
259,LS-7476-L,1001762706,Serpentine River,11+780,7+476,Forcemain,,1050,n/a,Not located,n/a, 09-MAR-12 11:14 AM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-7476-L.pdf,,,49.104309,-122.769287
260,LS-7477-L,1001762707,Serpentine River,11+780,7+477,Forcemain,,500,n/a,Not located,n/a, 09-MAR-12 11:14 AM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-7477-L.pdf,,,49.104309,-122.769287
261,LS-7468-L,1001762708,Serpentine River,11+800,7+468,Pump Station,Private,,,,, 09-MAR-12 11:14 AM,Possible Pump station with a PVC culvert leading to water; Undocumented in CoS as-built drawings,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-7468-L.pdf,,,49.104309,-122.769775
262,LS-7354-R,1001762709,Serpentine River,11+900,7+354,Pump Station,Private,,,,, 09-MAR-12 11:18 AM,Pump station with: 1 x 600 mm HDPE floodbox (condition unclear as infrastructure was submerged).  Different from CoS document which lists floodbox material as CSP,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-7354-R.pdf,,,49.103271,-122.770203
263,LS-7035-R,1001762710,Serpentine River,12+220,7+035,Fence,,,,,, 09-MAR-12 11:28 AM,"Barbed wire fence on right bank, dyke is assessable by foot traffic",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-7035-R.pdf,,,49.100281,-122.769775
264,LS-7006-L,1001762711,Serpentine River,12+240,7+006,Floodbox,,n/a,n/a,Not located,n/a, 09-MAR-12 11:28 AM,"Broken floodbox (pers. comm. City of Surrey, May 15, 2012) ",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-7006-L.pdf,,,49.100281,-122.769226
265,LS-6998-R,1001762712,Serpentine River,12+260,6+998,Pump Station,Private,,,Some parts poor (see general observation),, 09-MAR-12 11:37 AM,"Pump station with: 1 x 600 mm CSP floodbox (poor condition and corrosion protection ; a metal sleeve appeared to have been used to repair the top of the floodbox), 1 x 250 mm and 1 x 150 mm PVC culvert (fair condition)",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-6998-R.pdf,,,49.100098,-122.769714
266,HC-770-R,1001762713,Hyland Creek Tie-in,30+360,n/a,Floodbox,,300,CSP,Not thoroughly inspected - Vegetation,n/a, 26-MAR-12 4:59 PM,Area very heavily vegetated,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/HC-770-R.pdf,,,49.119324,-122.796509
267,HC-620-L,1001762714,Hyland Creek Tie-in,30+510,n/a,Floodbox,,300,CSP,Not located,n/a, 26-MAR-12 4:48 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/HC-620-L.pdf,,,49.119507,-122.794006
268,HC-540-R,1001762715,Hyland Creek Tie-in,30+590,n/a,Floodbox,,300,CM,Fair,Fair, 26-MAR-12 4:41 PM,flap gate completely open; appears to be manually pulled open; flap gate closed manually,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/HC-540-R.pdf,,,49.119324,-122.792725
269,HC-520-L,1001762716,Hyland Creek Tie-in,30+610,n/a,Floodbox,,300,CM,Not thoroughly inspected - Vegetation,n/a, 26-MAR-12 4:38 PM,Area very heavily vegetated,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/HC-520-L.pdf,,,49.119324,-122.792480
270,HC-420-R,1001762717,Hyland Creek Tie-in,30+710,n/a,Floodbox,,300,CSP,Fair,Fair, 26-MAR-12 4:33 PM,Area very heavily vegetated,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/HC-420-R.pdf,,,49.119324,-122.791077
271,LN-7220-L,1001762718,Nicomekl River,7+200,7+220,Fence,,,,,, 28-MAR-12 2:36 PM,Fence and extensive blackberry growth preventing access on left bank 168 Street,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-7220-L.pdf,,,49.090088,-122.756775
272,LN-6971-R,1001762719,Nicomekl River,6+965,6+971,Floodbox,,800-900,HDPE,Not thoroughly inspected - Submerged,n/a, 28-MAR-12 2:36 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-6971-R.pdf,,,49.089722,-122.759216
273,LN-6962-R,1001762720,Nicomekl River,6+970,6+962,Pump Station,Private,,,,, 28-MAR-12 2:32 PM,CoS notice to remove the Pump station.  Pump station with: 1 x 450 mm CSP floodbox (fair condition and corrosion protection),,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-6962-R.pdf,,,49.089722,-122.759521
274,LN-6955-R,1001762721,Nicomekl River,9+955,6+955,Fence,,,,,, 28-MAR-12 2:38 PM,Remainder of a fence gate on the dyke crest; dyke is assessable by foot traffic,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-6955-R.pdf,,,49.089478,-122.759277
275,LN-6937-R,1001762722,Nicomekl River,6+935,6+937,Pump Station,Private,,,,, 28-MAR-12 2:39 PM,Pump station and floodbox undocumented in CoS as-built drawings.  Pump station with: 1 x 200 mm PVC floodbox (fair condition),,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-6937-R.pdf,,,49.089478,-122.759399
276,US-18310-R,1001762723,Serpentine River,0+930,18+310,Floodbox,,600,CM,Fair,Fair, 08-MAR-12 11:24 AM,"Branch stuck in flap gate, recommend vegetation maintenance",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-18310-R.pdf,,,49.168091,-122.751221
277,US-18253-R,1001762724,Serpentine River,0+990,18+253,Floodbox,,600,CM,Fair,Fair, 08-MAR-12 11:02 AM,Area very heavily vegetated,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-18253-R.pdf,,,49.167480,-122.750916
278,US-18139-R,1001762725,Serpentine River,1+100,18+139,Floodbox,,600,CM,Fair,Fair, 08-MAR-12 10:56 AM,Area very heavily vegetated,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-18139-R.pdf,,,49.166687,-122.750183
279,US-18105-L,1001762726,Serpentine River,1+100,18+105,Floodbox,,600,CM,Fair,Fair, 08-MAR-12 10:41 AM,Surrounded by dense vegetation  Floodbox appeared to be partially silted in,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-18105-L.pdf,,,49.166687,-122.749695
280,US-18084-R,1001762727,Serpentine River,1+160,18+084,Floodbox,,600,CM,Fair,Fair, 08-MAR-12 10:49 AM,Floodbox by livestock bridge,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-18084-R.pdf,,,49.166321,-122.749878
281,US-17730-R,1001762728,Serpentine River,1+520,17+730,Floodbox,,900,CM,Fair,Fair, 08-MAR-12 11:55 AM,Area very heavily vegetated,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-17730-R.pdf,,,49.163330,-122.748230
282,US-17697-L,1001762729,Serpentine River,1+520,17+697,Floodbox,,900,CSP,Fair,Fair, 08-MAR-12 11:29 AM,Area very heavily vegetated,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-17697-L.pdf,,,49.163330,-122.747620
283,US-17335-R,1001762730,Serpentine River,1+900,17+335,Culvert,,n/a,n/a,Not located,n/a, 08-MAR-12 12:04 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-17335-R.pdf,,,49.160522,-122.745789
284,US-17230-R,1001762731,Serpentine River,1+980,17+230,Floodbox,,450,CSP,Not located,n/a, 08-MAR-12 11:54 AM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-17230-R.pdf,,,49.159912,-122.744324
285,HC-340-R,1001762732,Hyland Creek Tie-in,30+790,n/a,Floodbox,,900,CM,Fair,Fair, 26-MAR-12 4:27 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/HC-340-R.pdf,,,49.119324,-122.789978
286,HC-310-L,1001762733,Hyland Creek Tie-in,30+820,n/a,Floodbox,,600,CSP,Not thoroughly inspected - Vegetation,n/a, 26-MAR-12 4:23 PM,Area very heavily vegetated,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/HC-310-L.pdf,,,49.119324,-122.789612
287,HC-170-R,1001762734,Hyland Creek Tie-in,30+960,n/a,Floodbox,,200,CSP,Fair,Fair, 26-MAR-12 4:17 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/HC-170-R.pdf,,,49.119324,-122.787720
288,HC-50-L,1001762735,Hyland Creek Tie-in,31+080,n/a,Floodbox,,600,CM,Not thoroughly inspected - Vegetation,n/a, 26-MAR-12 4:03 PM,Area very heavily vegetated,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/HC-50-L.pdf,,,49.119324,-122.786011
289,LC-1150-L,1001762736,Latimer Creek Tie-in,1+150,n/a,Dyke,,n/a,n/a,n/a,n/a, 8-MAY-12 5:12 PM,A visible hole on the wet side of the dyke,Approximate 1 m diameter hole in dyke extending at least 1.2 m to 1.5 m into dyke.  Possibly significant erosion and piping concern.  May be due to burrowing animals.,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LC-1150-L.pdf,,,49.155518,-122.710083
290,LC-930-R,1001762737,Latimer Creek Tie-in,0+930,n/a,Culvert,,175,PVC,Fair,n/a, 29-MAR-12 3:17 PM,,175 mm diameter PVC pipe draining into water side.  Scour below pipe invert.  Sediment in pipe.  ,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LC-930-R.pdf,,,49.155701,-122.713623
291,LC-220-L,1001762738,Latimer Creek Tie In,0+220,n/a,Concrete Wall,,n/a,n/a,n/a,n/a, 29-MAR-12 3:40 PM,A wall section approximately 26 m dike connects the existing dike; there is a sign stating that gas line present,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LC-220-L.pdf,,,49.155518,-122.723511
292,LC-220-R,1001762739,Latimer Creek Tie In,0+220,n/a,Concrete Wall,,n/a,n/a,n/a,n/a, 29-MAR-12 3:40 PM,A wall section approximately 26 m dike connects the existing dike; there is a sign stating that gas line present,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LC-220-R.pdf,,,49.155701,-122.723389
293,LC-70-L,1001762740,Latimer Creek Tie In,0+070,n/a,Spillway,,n/a,n/a,n/a,n/a, 29-MAR-12 3:45 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LC-70-L.pdf,,,49.155518,-122.725586
294,LC-70-R,1001762741,Latimer Creek Tie In,0+070,n/a,Spillway,,n/a,n/a,n/a,n/a, 29-MAR-12 3:45 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LC-70-R.pdf,,,49.155884,-122.725586
295,LS-6761-R,1001762742,Serpentine River,12+480,6+761,Pump Station,Private,,,,, 09-MAR-12 11:51 AM,"Pump has CoS notice to remove, and appeared to be disconnected.  Pump station with: 1 x 250 mm CSP floodbox and 1 x 450 mm CSP floodbox (not visible due to heavy vegetation), 1 x 150 mm PVC culvert",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-6761-R.pdf,,,49.098511,-122.767395
296,LS-6738-L,1001762743,Serpentine River,12+500,6+738,Excessive dyke vegetation,,n/a,n/a,n/a,n/a, 09-MAR-12 11:51 AM,Thick blackberry bush on dyke between 12+480 and 12+680; left bank of dyke inaccessible downstream of railway,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-6738-L.pdf,,,49.098083,-122.767212
297,LS-6581-L,1001762744,Serpentine River,12+680,6+581,Floodbox,,1200,CSP,Fair,Fair, 09-MAR-12 11:57 AM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-6581-L.pdf,,,49.097107,-122.769104
298,US-16950-R,1001762745,Serpentine River,2+260,16+950,Floodbox,,1400,CSP,Not thoroughly inspected - Vegetation,n/a, 08-MAR-12 11:54 AM,Area very heavily vegetated,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-16950-R.pdf,,,49.159119,-122.741699
299,US-16833-R,1001762746,Serpentine River,2+380,16+833,Floodbox,,900,n/a,Not located,n/a, 08-MAR-12 1:04 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-16833-R.pdf,,,49.159119,-122.740112
300,US-16652-L,1001762747,Serpentine River,2+560,16+652,Floodbox,,900,CSP,Fair,Fair, 08-MAR-12 1:04 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-16652-L.pdf,,,49.159119,-122.737610
301,US-16565-L,1001762748,Serpentine River,2+650,16+565,Floodbox,,900,CSP,Not located,n/a, 08-MAR-12 1:04 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-16565-L.pdf,,,49.159119,-122.736511
302,US-16498-L,1001762749,Serpentine River,2+710,16+498,Pump Station,Private,,,,, 08-MAR-12 1:00 PM,Pump station with: a section of pvc culvert not connected to the dike at the time of field visit,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-16498-L.pdf,,,49.159302,-122.735596
303,US-16463-L,1001762750,Serpentine River,2+740,16+463,Floodbox,,900,CSP,Fair,Fair, 08-MAR-12 1:50 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-16463-L.pdf,,,49.159119,-122.735107
304,US-16463-R,1001762751,Serpentine River,2+750,16+463,Floodbox,,480,,Not located,n/a, 08-MAR-12 1:09 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-16463-R.pdf,,,49.158875,-122.734985
305,US-16450-L,1001762752,Serpentine River,2+750,16+450,Floodbox,,1000,CSP,Not located,n/a, 08-MAR-12 1:50 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/US-16450-L.pdf,,,49.159119,-122.734924
306,LN-6568-L,1001762753,Nicomekl River,6+560,6+568,Pump Station,Private,,,,, 28-MAR-12 2:49 PM,Pump station with: 1 x 300 mm PVC floodbox (fair condition).  no public path access to pump station; dyke inaccessible from 168th street,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-6568-L.pdf,,,49.086121,-122.760010
307,LN-6268-R,1001762754,Nicomekl River,6+260,6+268,Pump Station,Private,,,,, 28-MAR-12 3:00 PM,"Pump station with: 1 x 1200 mm HDPE floodbox (fair condition), 2 flexible plastic hoses, 1 float for pump intake in the river",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-6268-R.pdf,,,49.086121,-122.764282
308,LN-5963-R,1001762755,Nicomekl River,5+960,5+963,Pump Station,Private,,,,, 28-MAR-12 3:13 PM,"Pump station with: John Deers Power Tech 4.5 L pump, 1 x 915 mm CM floodbox (not visible during site visit), 1 x 200 mm PVC culvert (fair condition), 1 float for pump intake in the river.",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-5963-R.pdf,,,49.084717,-122.767700
309,LN-5855-R,1001762756,Nicomekl River,5+820,5+855,Floodbox,,1020,CM,Fair,Fair, 28-MAR-12 3:19 PM,Some rust observed,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-5855-R.pdf,,,49.084106,-122.768982
310,LN-5727-R,1001762757,Nicomekl River,5+720,5+727,Floodbox,,950,CM,Fair,Fair, 28-MAR-12 3:23 PM,Some rust observed,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LN-5727-R.pdf,,,49.083313,-122.770203
311,LS-6542-R,1001762758,Serpentine River,12+680,6+542,Fence,,,,,, 09-MAR-12 12:00 PM,"Fence removed, gate still present on dyke crest",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-6542-R.pdf,,,49.097107,-122.769775
312,LS-6442-L,1001762759,Serpentine River,12+820,6+442,Fence,,,,,, 09-MAR-12 12:00 PM,Fence undocumented in CoS as-built drawings,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-6442-L.pdf,,,49.096313,-122.770813
313,LS-6430-L,1001762760,Serpentine River,12+830,6+430,Floodbox,,900,CSP,Fair,n/a, 09-MAR-12 12:06 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-6430-L.pdf,,,49.096313,-122.770996
314,LS-6355-L,1001762761,Serpentine River,12+920,6+355,Fence,,,,,, 09-MAR-12 12:09 PM,Fence across dyke; documented in CoS as-built drawings,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-6355-L.pdf,,,49.096130,-122.771912
315,LS-6264-L,1001762762,Serpentine River,13+000,6+264,Floodbox,,800,CSP,Poor,Poor, 09-MAR-12 12:21 PM,"Broken floodbox; holes observed on floodbox (updated with pers. comm., Golder and City of Surrey, May 15, 2012) ",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-6264-L.pdf,,,49.095886,-122.773193
316,LS-5998-L,1001762763,Serpentine River,13+260,5+998,Floodbox,,800,CSP,Fair,Fair, 09-MAR-12 12:30 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-5998-L.pdf,,,49.094727,-122.776001
317,LS-5924-R,1001762764,Serpentine River,13+330,5+924,Pump Station,Private,,,,, 09-MAR-12 12:35 PM,Undocumented in CoS as-built drawings  AMIAD filtration system  Potential well infrastructure,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-5924-R.pdf,,,49.094727,-122.777100
318,LS-5814-L,1001762765,Serpentine River,13+450,5+814,Pump Station,Private,,,,, 09-MAR-12 12:35 PM,"Pump station with: 1 x 250 mm PVC culvert on the dry side connected to a flexible hose on the wet side (fair condition), 1 float for pump intake",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-5814-L.pdf,,,49.094116,-122.778381
319,LS-5784-L,1001762766,Serpentine River,13+475,5+784,Pump Station,Private,,,,, 09-MAR-12 12:35 PM,Pump station with: 1 x 100 mm PVC culvert (fair condition),,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-5784-L.pdf,,,49.093872,-122.778809
320,LS-5777-R,1001762767,Serpentine River,13+470,5+777,Fence,,,,,, 09-MAR-12 12:35 PM,Fenced across the dyke; gate unlockable due to tangled barbed wire; difficult access,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-5777-R.pdf,,,49.094116,-122.778809
321,LS-5777-R,1001762768,Serpentine River,13+480,5+777,Floodbox,,600,n/a,Not located,n/a, 09-MAR-12 12:35 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/LS-5777-R.pdf,,,49.094116,-122.778809
322,BC-1815-R,1001762769,Bear Creek Tie-in,5+040 (different chainage),n/a,Culvert,,300,CSP,Not Located,n/a, 26-MAR-12 4:20 PM,"Infrastructure not along the Bear Creek Tie-in system; approximately 185 m west of where the creek bends northwest, or 85 m east of 152nd Street",,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/BC-1815-R.pdf,,,49.135498,-122.799683
323,BC-1630-R,1001762770,Bear Creek Tie-in,5+210 (different chainage),n/a,Culvert,,610,CSP,Not Located,n/a, 26-MAR-12 4:20 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/BC-1630-R.pdf,,,49.135498,-122.797180
324,BC-960-R,1001762771,Bear Creek Tie-in,2+500,n/a,Floodbox,,760,CSP,Fair,Fair, 26-MAR-12 3:55 PM,,,http://cosmos.surrey.ca/geo_ref/Images/Drainage/DykeInfrastructure/BC-960-R.pdf,,,49.133728,-122.790100
